; timestamp: 20220306T203744Z
; source id: tld-query-mo.-b.monic.mo.
; source locator: b.monic.mo.
; source IP address: 202.175.87.48
; backup point IP address: 111.42.148.76
; status: success
mo.			3600	IN	NS	b.monic.mo.mo.			3600	IN	NS	ns2.cuhk.edu.hk.mo.			3600	IN	NS	e.monic.mo.mo.			3600	IN	NS	c.monic.mo.mo.			3600	IN	NS	a.monic.mo.mo.			3600	IN	NS	ns17.cdns.net.mo.			3600	IN	NS	d.monic.mo.b.monic.mo.		1799	IN	A	202.175.87.48b.monic.mo.		1799	IN	AAAA	2001:f90:2:8::3