; timestamp: 20220306T203744Z
; source id: tld-query-mo.-e.monic.mo.
; source locator: e.monic.mo.
; source IP address: 202.175.51.116
; backup point IP address: 111.42.148.76
; status: success
mo.			3600	IN	NS	c.monic.mo.mo.			3600	IN	NS	a.monic.mo.mo.			3600	IN	NS	e.monic.mo.mo.			3600	IN	NS	d.monic.mo.mo.			3600	IN	NS	ns2.cuhk.edu.hk.mo.			3600	IN	NS	b.monic.mo.mo.			3600	IN	NS	ns17.cdns.net.e.monic.mo.		1798	IN	A	202.175.51.116e.monic.mo.		1797	IN	AAAA	2001:f90:8::3