; timestamp: 20220306T212724Z
; source id: tld-query-xn--mix891f.-a.monic.mo.
; source locator: a.monic.mo.
; source IP address: 202.175.87.47
; backup point IP address: 111.42.148.76
; status: success
xn--mix891f.		3600	IN	NS	ns2.cuhk.edu.hk.xn--mix891f.		3600	IN	NS	e.monic.mo.xn--mix891f.		3600	IN	NS	d.monic.mo.xn--mix891f.		3600	IN	NS	b.monic.mo.xn--mix891f.		3600	IN	NS	a.monic.mo.xn--mix891f.		3600	IN	NS	c.monic.mo.xn--mix891f.		3600	IN	NS	ns17.cdns.net.a.monic.mo.		1800	IN	A	202.175.87.47a.monic.mo.		1800	IN	AAAA	2001:f90:2:8::2