; timestamp: 20220306T212724Z
; source id: tld-query-xn--mix891f.-b.monic.mo.
; source locator: b.monic.mo.
; source IP address: 202.175.87.48
; backup point IP address: 111.42.148.76
; status: success
xn--mix891f.		3599	IN	NS	c.monic.mo.xn--mix891f.		3599	IN	NS	b.monic.mo.xn--mix891f.		3599	IN	NS	d.monic.mo.xn--mix891f.		3599	IN	NS	ns2.cuhk.edu.hk.xn--mix891f.		3599	IN	NS	ns17.cdns.net.xn--mix891f.		3599	IN	NS	a.monic.mo.xn--mix891f.		3599	IN	NS	e.monic.mo.b.monic.mo.		1799	IN	A	202.175.87.48b.monic.mo.		1798	IN	AAAA	2001:f90:2:8::3