; timestamp: 20220306T212724Z
; source id: tld-query-xn--mix891f.-d.monic.mo.
; source locator: d.monic.mo.
; source IP address: 202.175.51.115
; backup point IP address: 111.42.148.76
; status: success
xn--mix891f.		3598	IN	NS	d.monic.mo.xn--mix891f.		3598	IN	NS	ns2.cuhk.edu.hk.xn--mix891f.		3598	IN	NS	a.monic.mo.xn--mix891f.		3598	IN	NS	c.monic.mo.xn--mix891f.		3598	IN	NS	e.monic.mo.xn--mix891f.		3598	IN	NS	b.monic.mo.xn--mix891f.		3598	IN	NS	ns17.cdns.net.d.monic.mo.		1798	IN	A	202.175.51.115d.monic.mo.		1798	IN	AAAA	2001:f90:8::2