; timestamp: 20220306T212724Z
; source id: tld-query-xn--mix891f.-e.monic.mo.
; source locator: e.monic.mo.
; source IP address: 202.175.51.116
; backup point IP address: 111.42.148.76
; status: success
xn--mix891f.		3597	IN	NS	c.monic.mo.xn--mix891f.		3597	IN	NS	a.monic.mo.xn--mix891f.		3597	IN	NS	d.monic.mo.xn--mix891f.		3597	IN	NS	ns17.cdns.net.xn--mix891f.		3597	IN	NS	b.monic.mo.xn--mix891f.		3597	IN	NS	ns2.cuhk.edu.hk.xn--mix891f.		3597	IN	NS	e.monic.mo.e.monic.mo.		1797	IN	A	202.175.51.116e.monic.mo.		1797	IN	AAAA	2001:f90:8::3